{
  "equipment_name": "Substation_2",
  "document_date": "2022-09-01",
  "analysis_date": "2025-09-18",
  "asset_health": {
    "overall_score": 85,
    "health_index_ieee": 57,
    "average_risk_score": 2.7,
    "condition": "Fair",
    "estimated_remaining_life_years": 5,
    "component_risk_scores": {
      "winding_resistance": 2,
      "turns_ratio": 2,
      "main_insulation": 3,
      "bushing_pf": 4,
      "demagnetization": 1
    },
    "component_scores": {
      "winding_resistance": 90,
      "turns_ratio": 85,
      "main_insulation": 70,
      "bushing_pf": 60,
      "demagnetization": 95
    }
  },
  "risk_assessment": {
    "risk_level": "MODERATE",
    "critical_issues": [
      "Bushings H1, H3, and X3 require replacement"
    ],
    "immediate_actions": [
      "Replace bushings H1, H3, and X3 within 1 year"
    ],
    "near_term_actions": [
      "Monitor main insulation and plan for potential corrective actions"
    ]
  },
  "financial_analysis": {
    "immediate_investment_required": 45000,
    "failure_cost_avoidance": 2500000,
    "roi_percentage": 5555.56
  },
  "technical_analysis": {
    "winding_resistance": {
      "lv_windings": "All measurements within IEEE C57.152 guidelines, stable trend observed",
      "hv_windings": "All measurements within IEEE C57.152 guidelines, stable trend observed",
      "status": "OK"
    },
    "turns_ratio": {
      "error_percentage": 0.19,
      "excitation_current": "Within acceptable limits",
      "status": "OK"
    },
    "tan_delta": {
      "chl": {
        "pf_20c_percent": 0.28,
        "status": "OK"
      },
      "clg": {
        "pf_20c_percent": 0.45,
        "status": "WARNING"
      },
      "clh": {
        "pf_20c_percent": 0.3,
        "status": "OK"
      },
      "chg": {
        "pf_20c_percent": 0.25,
        "status": "OK"
      }
    },
    "bushing_analysis": {
      "h1": {
        "pf_20c_percent": 0.504,
        "status": "WARNING"
      },
      "h2": {
        "pf_20c_percent": 0.462,
        "status": "OK"
      },
      "h3": {
        "pf_20c_percent": 0.682,
        "status": "WARNING"
      },
      "x0": {
        "pf_20c_percent": 0.379,
        "status": "OK"
      },
      "x1": {
        "pf_20c_percent": 0.394,
        "status": "OK"
      },
      "x2": {
        "pf_20c_percent": 0.341,
        "status": "OK"
      },
      "x3": {
        "pf_20c_percent": 0.494,
        "status": "WARNING"
      }
    }
  },
  "executive_summary": "The transformer at Substation_2 is in fair condition with moderate risk. Immediate action is required to replace bushings H1, H3, and X3 due to elevated power factor readings. The overall health index is 57, indicating a need for focused maintenance to extend the asset's life. Financial analysis suggests a high ROI for immediate corrective actions.",
  "maintenance_recommendations": [
    {
      "priority": "CRITICAL",
      "action": "Replace bushings H1, H3, and X3",
      "timeframe": "Immediate"
    },
    {
      "priority": "HIGH",
      "action": "Monitor main insulation",
      "timeframe": "6 months"
    },
    {
      "priority": "ROUTINE",
      "action": "Continue regular testing and monitoring",
      "timeframe": "Annually"
    }
  ],
  "detailed_tabular_data": [
    {
      "date": "2022-09-01",
      "test_type": "Winding Resistance",
      "measurement_point": "H1-H3/X1-X0",
      "values": "1.097 Ω (→ 65°C: 16.07 mΩ)",
      "ieee_reference": "IEEE C57.152 (65°C normalization)",
      "comment": "Normal",
      "risk_analysis": "Balanced, stable trend",
      "risk_score": 2,
      "predictive_maintenance": "Routine trending every 2–3 years",
      "life_expectancy_years": 12,
      "remaining_life_forecast": "~12 yrs if stable LTC maintained",
      "roi_scenario_comparison": "A: +10 yrs life for <$50k vs B: −5 yrs risk penalty vs C: +30 yrs for ~$1.5M",
      "v_curve_analysis": "V-curve symmetric, balanced (<2% phase imbalance)",
      "estimated_cost_usd": 0
    },
    {
      "date": "2022-09-01",
      "test_type": "TTR (Turns Ratio)",
      "measurement_point": "H1-H3/X1-X0 (Tap 16R)",
      "values": "Nom: 8.289 / Meas: 8.305 (Err: 0.19%)",
      "ieee_reference": "IEEE ±0.5% tolerance",
      "comment": "Pass",
      "risk_analysis": "Error < 0.5% tolerance",
      "risk_score": 1,
      "predictive_maintenance": "No action; confirm during major maintenance",
      "life_expectancy_years": 15,
      "remaining_life_forecast": "~15 yrs baseline",
      "roi_scenario_comparison": "Same as above",
      "v_curve_analysis": "Not applicable",
      "estimated_cost_usd": 0
    },
    {
      "date": "2022-09-01",
      "test_type": "Tan Delta – Bushings C1",
      "measurement_point": "H1",
      "values": "0.522% → 0.504% (20°C corr.)",
      "ieee_reference": "IEEE ≤0.7% warning",
      "comment": "High (replace)",
      "risk_analysis": "Trending above warning, replacement required",
      "risk_score": 4,
      "predictive_maintenance": "Replace bushing within 1 year; re-baseline after replacement",
      "life_expectancy_years": 7,
      "remaining_life_forecast": "5–7 yrs if not replaced; ~15–17 yrs if replaced",
      "roi_scenario_comparison": "A: +10 yrs for ~$45k vs B: forced outage risk vs C: +30 yrs/$1.5M",
      "v_curve_analysis": "Not applicable",
      "estimated_cost_usd": 15000
    }
  ],
  "equipment_identifiers": {
    "serial_number": "H 880287",
    "manufacturer": "GE",
    "year_of_manufacture": 1979
  },
  "csv_summary": {
    "average_risk_score": 2.7,
    "health_index_ieee": 57,
    "total_estimated_cost": 45000,
    "critical_items_count": 3,
    "immediate_actions_count": 1
  },
  "file_info": {
    "original_filename": "uploaded_transformer.pdf",
    "file_path": "pdfs\\uploaded_transformer.pdf",
    "analysis_timestamp": "2025-09-18T16:26:28.347929",
    "text_length": 13216
  }
}